# AI 数据中心五段供电链与价值位置

来源：260904电力底层认知（二） .pdf
分析时间：2026-09-05 | 核心判断：本文把上一期“送、变、稳、保”补成“发、送、变、稳、保”五段供电链，真正增量是把 800V 从单点器件叙事提升为“电源取得—设施配电—芯片供电—瞬态稳定—故障隔离”的系统地图；但核电唯一性、两次变换、SiC/GaN 分工和微秒级切断等表述仍需按具体架构降级，不能由路线方向直接跳到公司利润。

---

> 保真说明：原始 PDF 共 4 页，文本层可提取，已按 180dpi 逐页渲染核对；纯文字，无图片、表格、股票代码或评级。原文中的 `1MW/54V/200公斤铜排`、`100A→500A`、`几微秒/几万安培`等数字均按原页保留；外部核验只确认适用边界，不替原文改写。投资内容仅供研究，不构成投资建议。

## 一、相对上一篇：从四个动作补成一张系统地图

上一篇 [[2026-09-03_analysis_电力底层认知与800V路线边界]] 已把功率密度约束压成“送电、变电、稳电、保命”，本篇补上最上游的“发电”，形成：

`发电/取得电源 → 高压送电 → 集中变换 → 瞬态稳压 → 故障隔离`

这不是简单多了一格。五段链把三个原本混在一起的问题分开：

1. **能源问题**：电从哪里来，是否同时满足容量、可靠性、碳约束、并网时点与成本；
2. **电气问题**：电如何以更少铜、更少空间和更少转换损耗抵达 GPU；
3. **投资问题**：哪个环节的新增价值最终能变成供应商订单、利润和现金流。

| 环节 | 原文抓住的矛盾 | 可保留的观察变量 | 不能直接推出的结论 |
|---|---|---|---|
| 发电 | 24 小时可靠供电与低碳目标同时存在 | PPA 年限、并网排队、容量因子、燃料与碳成本、投产时间 | “核电三条全中”不等于核电是唯一组合，也不等于数据中心必须自建电厂 |
| 送电 | 功率升高后低压大电流带来铜量、损耗和空间约束 | 机柜功率、母线电压、导体截面、线路长度、系统效率 | 升压方向成立，不等于所有既有 AC 设施立即淘汰 |
| 变电 | 多级转换占空间并产生损耗 | 转换级数、每级效率、功率密度、隔离与认证、散热 | “集中价值最大”仍需用设备价值量、份额和毛利证明 |
| 稳电 | AI 负载有快速、大幅波动 | 允许电压偏差、负载变化率、储能时长、输出电容、TLVR 认证 | 电容、BBU、TLVR 都有位置，不代表点名公司已拿到有效收入 |
| 保命 | 直流没有交流自然过零，故障电流与电弧更难处理 | 故障电流、清除时间、选择性配合、爆炸半径、预充电 | 不是所有场景都只能用固态断路器，熔断器、混合断路器仍可分工 |

## 二、技术核验：方向成立，四个口径需要收紧

### 1. 200 公斤铜排有官方出处，但“800V 替代粗铜排”只是方向缩写

NVIDIA 明确写到，1MW 机柜若沿用 54VDC，母排可能需要约 200kg 铜；其 800V 架构目标是降低电流、铜量、转换损耗与机柜占用，并支持 2027 年起的兆瓦级机柜。这确认了原文的关键物理锚。但 800V 本身仍通过导体传输，准确说法是“用高压降低同功率下的电流和所需铜量”，不是让母排或铜消失。见 [NVIDIA 800V 技术说明](https://developer.nvidia.com/blog/nvidia-800-v-hvdc-architecture-will-power-the-next-generation-of-ai-factories/)。

### 2. “未来只需两次变换”只在指定边界和参考设计中成立

原文把“市电到 GPU”概括为未来两次变换。NVIDIA 的公开示意仍是设施侧 AC 集中转 800VDC，机柜内再由 800V 转 54V/12V，最后到核心电压；TI 2026 年参考设计则确实展示了“**从 800V 到处理器核心**”两级：`800V→6V→<1V`。所以“两次”是某种 800V 母线之后的产品方案，不是所有设施从电网到芯片的统一计数。见 [TI 两级参考设计](https://www.ti.com/about-ti/newsroom/news-releases/2026/2026-03-16-ti-unveils-complete-800-vdc-power-architecture-for-future-generation-ai-data-centers-with-nvidia.html)。

### 3. SST 是长期路线之一，不等于每次降压都由 SST 完成

OCP 给出的迁移路径至少有两条：既有设施可在机架旁把 480VAC 转为 `±400V/0–800VDC`；长期新建设施可用变压整流器或 SST，把中压交流直接转为 800VDC。SST 的位置主要在设施侧“中压交流→低压直流”，机柜内仍需要 DC/DC 与板级多相降压。故“变电是 SST、SiC、GaN 的主战场”可作产业地图，不能作单一拓扑。见 [OCP LVDC/SST 路线说明](https://www.opencompute.org/index.php/blog/powering-the-next-era-of-ai-how-google-microsoft-and-nvidia-are-standardizing-and-accelerating-the-industry-transition-to-lvdc)。

### 4. SiC/GaN、快速保护均被写得过于整齐

原文先写“高压高温需要氮化镓”，随后又写近 GPU 用 GaN 提高开关频率；这与其 6 月文章“SiC 偏高压大功率、GaN 偏高频高功率密度”的二分不一致，疑似把 SiC/GaN 混写。更稳的结论是：材料选择取决于电压等级、拓扑、频率、效率、体积和成本，TI 已展示 GaN 用于 `800V→6V`，厂商也同时提供 Si、SiC、GaN 组合，不能仅凭材料名锁定环节。

TLVR 用于改善高相数、大 `di/dt` 负载的瞬态响应，TI 的示例在相近效率下减少超过 40% 输出电容，方向支持原文；但 `100A→500A`不是通用 GPU 规格，“顺络就在这个位置”也缺产品型号、客户认证、份额、收入与毛利证据。见 [TI TLVR 说明](https://www.ti.com/video/6362509323112)。

直流没有自然过零，快速故障清除确实更难；但“老式交流断路器直接失效、必须靠固态在几微秒切断几万安培”把多个层级揉成一句。Eaton 的 800VDC 方案把微秒级固态/混合断路器与毫秒级熔断器、塑壳/空气断路器并列，并要求按故障位置、`di/dt`、预充电与选择性配合设计。保护价值存在，器件路线并非赢家通吃。见 [Eaton 800VDC 保护白皮书](https://www.eaton.com/content/dam/eaton/markets/data-center/the-impact-of-ai/whitepapers/eaton-deploying-800vdc-architecture-whitepaper-en-us.pdf)。

## 三、发电环节：不是“核电唯一”，而是四个约束的组合优化

原文把 AI 数据中心电源约束写成“24 小时不停、功率密度高、尽量零碳”，并得出“短期天然气、长期核电”。核电能提供稳定低碳电源，方向有现实项目支持；但“唯一三条全中”忽略了水电、地热、跨区输电、可再生能源＋长时储能、需求响应和多电源组合，也没有把建设周期、资本成本、监管、冷却水与本地电网条件放入同一张表。天然气建设快但排碳，若无碳捕集或可靠抵消，也不能满足“尽量零碳”的同一标准。

公司证据也要分级：

- **微软**：与 Constellation 的 PPA 支持宾州一座退役核电设施重启并向 PJM 电网提供 835MW 电力，属于明确的长期购电安排，而非微软自建核电站；
- **谷歌**：与 Kairos Power 签订多座 SMR 购电协议，首座目标 2030 年上线、后续至 2035 年，合计最高 500MW，属于明确的先进核电商业化订单；
- **OpenAI**：官方文件支持在 AI 设施选址中考虑发电共址，并关注先进核电和增强型地热的后续部署；本次未找到与微软、谷歌同口径的核电 PPA 或自建项目，因此“全都在押注”只能保留为宽泛方向，不能视为同等级事实。

对应来源：[微软核电 PPA 说明](https://news.microsoft.com/source/latam/noticias-de-microsoft/acelerar-la-incorporacion-de-energia-libre-de-carbono-una-actualizacion-sobre-el-progreso/)、[Google–Kairos SMR 协议](https://blog.google/company-news/outreach-and-initiatives/sustainability/google-kairos-power-nuclear-energy-agreement/)、[OpenAI 对美国能源部征询的回复](https://cdn.openai.com/global-affairs/openai-doe-rfi-5-7-2025.pdf)。

PPA、发电共址、自建电源对应完全不同的资本占用、控制权和风险。数据中心通过储能、微电网、需求响应或反送电可能成为“可调度能源枢纽”，但它不会因签了 PPA 就字面变成发电厂，更不会自动获得无风险“电力套利”。套利还受并网许可、电价机制、储能循环损耗、备用容量与调度责任约束。

## 四、投资映射：把“价值集中”改成四道证据门

本篇最值得迁移的不是公司名单，而是一条从系统价值到股东价值的收敛链：

`系统新增价值 → 可销售产品价值量 → 客户认证与份额 → 毛利/现金转化 → 相对现有体量的弹性`

按此检查：

1. **发电与电源取得**：看已签 PPA、并网容量、投产节点和负荷匹配，不把政策意向当订单；
2. **SST/整流/DC-DC**：看拓扑是否进入 OCP/客户参考设计、效率与功率密度、认证、量产和单位 MW 价值量；
3. **稳电**：把电容阵列、BBU、TLVR 分开，分别核储能时长、瞬态性能、BOM 份额与客户平台；
4. **保护**：把固态/混合断路器、熔断器、继电器、预充电和监测分开，核故障等级与选择性配合，不能用“直流更难断”平均抬升所有器件；
5. **公司弹性**：最终仍用 `新增收入×毛利率×份额确定性÷现有利润/现金流`，不以“位于关键环节”代替弹性。

原文主动承认宏发继电器模组“相对用量不大、弹性并不多”，与 8 月对 800V/AIDC 仅 2–4 亿元空间的自我修正一致，也没有借新系列重新抬高旧持仓叙事。这是偏好标的证据纪律的一次正面样本；但它只是重复判断，没有新增公司数字或验证条件，预测 #101 继续跟踪，本次不新增预测。

## 五、模型状态与失效边界

这篇是 M10 后第 1 篇黄哥分析，新增“五段供电链”和“发电取得方式三分法（PPA/共址/自建）”，未改变“AI 单线集中与全资产防御并存”的宏观立场，也未达到累计 10 篇刷新线，故不改写 v5.1 主模型。

反方视角是：供电架构确实在变化，但价值未必集中在最“新”的器件。标准化可能压低硬件毛利，云厂商议价可能把效率收益拿走，利用率不足可能让设施投资回报变差，现有 AC 设施也可能通过侧置电源柜渐进升级。若 800V 部署推迟、机柜功率未达预期、AI CapEx 放缓，或新增 BOM 占公司收入低于 5%，产业方向正确仍可能对应糟糕投资。
